<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>C13 PDU and C19 Server | Why That Pair Fails</title>
  <meta name="description" content="A C13 PDU outlet is 10 A class. A C19/C20 server inlet is 16 A class. You cannot feed that PSU from C13. You need a C19 outlet and a C19–C20 jumper.">
  <meta name="robots" content="index, follow">
  <meta name="google-site-verification" content="Op8AESilG-2JBeSHhb3C3REZSKV5EnoilcB01g9pOek">
  <!-- Yandex.Metrika counter -->
  <script type="text/javascript">
   (function(m,e,t,r,i,k,a){
    m[i]=m[i]||function(){(m[i].a=m[i].a||[]).push(arguments)};
    m[i].l=1*new Date();
    for (var j = 0; j < document.scripts.length; j++) {if (document.scripts[j].src === r) { return; }}
    k=e.createElement(t),a=e.getElementsByTagName(t)[0],k.async=1,k.src=r,a.parentNode.insertBefore(k,a)
   })(window, document,'script','https://mc.yandex.ru/metrika/tag.js?id=112306015', 'ym');
   ym(112306015, 'init', {ssr:true, webvisor:true, clickmap:true, ecommerce:"dataLayer", referrer: document.referrer, url: location.href, accurateTrackBounce:true, trackLinks:true});
  </script>
  <noscript><div><img src="https://mc.yandex.ru/watch/112306015" style="position:absolute; left:-9999px;" alt="" /></div></noscript>
  <!-- /Yandex.Metrika counter -->
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-PPCCYQHCFD"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-PPCCYQHCFD');
  </script>
  <link rel="canonical" href="https://rackmatch.net/c13-pdu-c19-server/">
  <link rel="stylesheet" href="../pair.css">
  <link rel="icon" href="/favicon.ico" sizes="any">
  <link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
  <link rel="apple-touch-icon" href="/apple-touch-icon.png">
<!-- LD -->
  <script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "TechArticle", "@id": "https://rackmatch.net/c13-pdu-c19-server/#article", "headline": "C13 PDU, C19 server", "description": "A C13 PDU outlet is 10 A class. A C19/C20 server inlet is 16 A class. You cannot feed that PSU from C13. You need a C19 outlet and a C19–C20 jumper.", "url": "https://rackmatch.net/c13-pdu-c19-server/", "mainEntityOfPage": "https://rackmatch.net/c13-pdu-c19-server/", "datePublished": "2026-09-28", "dateModified": "2026-11-10", "inLanguage": "en", "image": "https://rackmatch.net/icon-192.png", "author": {"@type": "Organization", "name": "RackMatch", "url": "https://rackmatch.net/"}, "publisher": {"@type": "Organization", "name": "RackMatch", "url": "https://rackmatch.net/", "logo": {"@type": "ImageObject", "url": "https://rackmatch.net/icon-192.png"}}}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "RackMatch", "item": "https://rackmatch.net/"}, {"@type": "ListItem", "position": 2, "name": "Guides"}, {"@type": "ListItem", "position": 3, "name": "C13 PDU, C19 server", "item": "https://rackmatch.net/c13-pdu-c19-server/"}]}, {"@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Can I power a C20-inlet server from a C13 PDU outlet?", "acceptedAnswer": {"@type": "Answer", "text": "No. The C13 outlet is 10 A class and the C20 inlet is 16 A class. Adapters that do this are not safe for a full-load PSU."}}, {"@type": "Question", "name": "What should I do instead?", "acceptedAnswer": {"@type": "Answer", "text": "Use a PDU with C19 outlets and a C19 to C20 jumper, or choose a lower-wattage PSU option for the server that has a C14 inlet."}}, {"@type": "Question", "name": "Why do some PSUs have C20 inlets?", "acceptedAnswer": {"@type": "Answer", "text": "High-watt PSUs, usually about 2000 W and up, draw more current than a C13/C14 connection is rated for."}}]}]}</script>
  <!-- /LD -->
    </head>
<body>
  <header><a href="../">home</a> <a href="../suggest/">Suggest a correction / Add equipment</a></header>
  <main>
    <!-- CRUMBS --><nav class="crumbs"><a href="../">RackMatch</a> › <span>Guides</span> › <span>C13 PDU, C19 server</span></nav>
    <!-- /CRUMBS -->
<h1>C13 PDU, C19 server</h1><!-- BYLINE -->
    <p class="byline">By the RackMatch team · Updated <time datetime="2026-11-10">2026-11-10</time> · Sources linked on the page</p><!-- /BYLINE -->
    <p>This mix is the common failure in a rack: the PDU is C13-only (Raritan PX3-5496V in our catalog: 24 × C13, no C19) and the PSU inlet is C20 (C19 coupler on the cord). Worked example: <a href="../dell-poweredge-r760-raritan-px3-5496v/">R760 2400 W + PX3-5496V</a>.</p>
    <!-- FIG --><figure class="diagram"><img src="/img/server-pdu-jumpers.svg" width="680" height="300" style="max-width:100%;height:auto" alt="Diagram of which jumper joins a server PSU inlet to a PDU outlet: C13-C14, C19-C20, or C13-C20" loading="lazy"><figcaption>Server inlet → jumper → PDU outlet.</figcaption></figure><!-- /FIG -->
    <p>C13 will not plug into C20. Even with an adapter, the C13 path is 10 A class and the inlet is 16 A class. That is not a valid feed.</p>
    <p>Fix: a PDU with C19 outlets and an IEC C19–C20 jumper. Example on this site: Dell R760 2400 W + APC AP8853 uses C19 on the PDU, not C13.</p>
    <p>Related: <a href="../pdu-power-cord-compatibility/">PDU power cord compatibility</a>, <a href="../dell-poweredge-r760-apc-ap8853/">R760 + AP8853</a>.</p>
    <footer>Do not use a cheater adapter to force C13 onto a C20 inlet.</footer>
    <!-- FAQ -->
    <section class="faq" id="faq">
      <h2>Frequently asked questions</h2>
      <details><summary>Can I power a C20-inlet server from a C13 PDU outlet?</summary><p>No. The C13 outlet is 10 A class and the C20 inlet is 16 A class. Adapters that do this are not safe for a full-load PSU.</p></details><details><summary>What should I do instead?</summary><p>Use a PDU with C19 outlets and a C19 to C20 jumper, or choose a lower-wattage PSU option for the server that has a C14 inlet.</p></details><details><summary>Why do some PSUs have C20 inlets?</summary><p>High-watt PSUs, usually about 2000 W and up, draw more current than a C13/C14 connection is rated for.</p></details>
    </section>
    <!-- /FAQ -->
<!-- RELATED -->
    <section class="related">
      <h2>You may also need</h2>
      <ul><li><a href="../c13-c14-server-power-cord/">C13 C14 server power cord</a></li><li><a href="../c13-vs-c19/">C13 vs C19</a></li><li><a href="../c19-c20-server-power-cord/">C19 C20 server power cord</a></li><li><a href="../server-to-pdu-power-cord/">Server to PDU power cord</a></li><li><a href="../pdu-calculator/">PDU calculator: how many servers per PDU</a></li><li><a href="../homelab-power-cost-calculator/">Homelab power cost calculator</a></li><li><a href="../power-connector-guide/">Server and rack power connector guide</a></li><li><a href="../dgx-h100-pdu-requirements/">DGX H100 PDU requirements</a></li><li><a href="../dell-poweredge-r640-power-cord/">Dell PowerEdge R640 power cord</a></li></ul>
      <p><a href="../bom/">Build the full rack cord list</a> &middot; <a href="../">All guides</a></p>
    </section>
    <!-- /RELATED -->
  </main>
<!-- SITEFOOT -->
  <nav class="sitefoot" aria-label="All pages"><div><h3>Guides</h3><ul><li><a href="../c13-c14-server-power-cord/">C13 C14 server power cord</a></li><li><a href="../c13-pdu-c19-server/">C13 PDU, C19 server</a></li><li><a href="../c13-to-c14-compatibility/">C13 to C14 compatibility</a></li><li><a href="../c13-to-c20-power-cord/">C13 to C20 power cord</a></li><li><a href="../c13-vs-c14/">C13 vs C14</a></li><li><a href="../c13-vs-c19/">C13 vs C19</a></li><li><a href="../c19-c20-server-power-cord/">C19 C20 server power cord</a></li><li><a href="../c19-to-c20-compatibility/">C19 to C20 compatibility</a></li><li><a href="../c19-vs-c20/">C19 vs C20</a></li><li><a href="../how-many-servers-per-pdu/">How many servers per PDU?</a></li><li><a href="../pdu-power-cord-compatibility/">PDU power cord compatibility</a></li><li><a href="../server-to-pdu-power-cord/">Server to PDU power cord</a></li><li><a href="../what-power-cord-does-my-server-need/">What power cord does my server need?</a></li></ul></div><div><h3>Tools</h3><ul><li><a href="../">Server-PDU matcher</a></li><li><a href="../bom/">Rack cord BOM builder</a></li><li><a href="../homelab-power-cost-calculator/">Homelab power cost calculator</a></li><li><a href="../pdu-calculator/">PDU calculator: how many servers per PDU</a></li><li><a href="../power-connector-guide/">Server and rack power connector guide</a></li><li><a href="../rackmatch-power-cheat-sheet.pdf">Power cheat sheet (PDF)</a></li></ul></div><div><h3>Server power cords</h3><ul><li><a href="../dell-poweredge-r640-power-cord/">Dell PowerEdge R640 power cord</a></li><li><a href="../dell-poweredge-r650-power-cord/">Dell PowerEdge R650 power cord</a></li><li><a href="../dell-poweredge-r730-power-cord/">Dell PowerEdge R730 power cord</a></li><li><a href="../dell-poweredge-r740-power-cord/">Dell PowerEdge R740 power cord</a></li><li><a href="../dell-poweredge-r760-power-cord/">Dell PowerEdge R760 power cord</a></li><li><a href="../dgx-h100-pdu-requirements/">DGX H100 PDU requirements</a></li><li><a href="../hpe-proliant-dl380-gen10-power-cord/">HPE ProLiant DL380 Gen10 power cord</a></li><li><a href="../hpe-proliant-dl380-gen11-power-cord/">HPE ProLiant DL380 Gen11 power cord</a></li><li><a href="../nvidia-dgx-b200-power-cord/">NVIDIA DGX B200 power cord</a></li><li><a href="../nvidia-dgx-b300-power-cord/">NVIDIA DGX B300 power cord</a></li><li><a href="../nvidia-dgx-h100-power-cord/">NVIDIA DGX H100 power cord</a></li><li><a href="../nvidia-dgx-h200-power-cord/">NVIDIA DGX H200 power cord</a></li></ul></div><div><h3>Server + PDU pairs</h3><ul><li><a href="../dell-poweredge-r650-apc-ap8853/">Dell PowerEdge R650 + APC AP8853 Power Cable</a></li><li><a href="../dell-poweredge-r650-apc-ap8941/">Dell PowerEdge R650 + APC AP8941 Power Cable</a></li><li><a href="../dell-poweredge-r650-eaton-ema333-10/">Dell PowerEdge R650 + Eaton EMA333-10 Power Cable</a></li><li><a href="../dell-poweredge-r650-raritan-px3-5496v/">Dell PowerEdge R650 + Raritan PX3-5496V Power Cable</a></li><li><a href="../dell-poweredge-r760-apc-ap8853/">Dell PowerEdge R760 + APC AP8853 Power Cable</a></li><li><a href="../dell-poweredge-r760-apc-ap8941/">Dell PowerEdge R760 + APC AP8941 Power Cable</a></li><li><a href="../dell-poweredge-r760-raritan-px3-5496v/">Dell PowerEdge R760 + Raritan PX3-5496V Power Cable</a></li><li><a href="../hpe-proliant-dl380-gen11-apc-ap8853/">HPE ProLiant DL380 Gen11 + APC AP8853 Power Cable</a></li><li><a href="../hpe-proliant-dl380-gen11-apc-ap8941/">HPE ProLiant DL380 Gen11 + APC AP8941 Power Cable</a></li><li><a href="../lenovo-thinksystem-sr650-v3-apc-ap8853/">Lenovo ThinkSystem SR650 V3 + APC AP8853 Power Cable</a></li></ul></div><p>RackMatch: rack power cord and PDU compatibility reference. <a href="../suggest/">Suggest a correction</a> <a href="https://www.saashub.com/rackmatch-net?utm_source=badge&amp;utm_campaign=badge&amp;utm_content=rackmatch-net&amp;utm_medium=badge" target="_blank" rel="noopener"><img src="https://cdn-b.saashub.com/img/badges/approved-color.png?v=1" alt="RackMatch.net is approved on SaaSHub" width="150" style="vertical-align:middle;max-width:150px;height:auto" loading="lazy"></a></p></nav>
  <!-- /SITEFOOT -->
</body>
</html>
